!************************************INTRODUCTION**********************************************
! This IDF file designs the system that is discussed in Example 2 of the EnergyPlus
! applications guide. This system consists of a five zone building that is serviced by three
! separate Plant systems. The cooling system is operated by using three plant loops, the
! Primary cooling loop/system (CoolSysPrimary), the secondary cooling system (CoolSysSecondary)
! and the condenser loop (Condenser Loop). The Heating system (HeatSys 1) services the heating
! loads while the Hot Water System (SHWSys 1) services the hot water need of the building.
! The plant loops are modeled before the building system.
!**********************************************************************************************
!****************************************START IDF FILE****************************************
!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! PlantApplicationsGuide_Example2.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zone
!
! Highlights:              Illustrates the use of a stratified chilled water storage tank to run the chiller at night
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C
!                          CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C
!
! Run Period (Weather File): Summer 7/11-7/18, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building. 5 zones - 4 exterior, 1 interior.
!           There are windows on all 4 facades.
!           Model started out from EnergyPlus Example File Generator
!           ASHRAE/IESNA/USGBC/DOE Advanced Energy Design Guide for 30% Savings (Office and Retail only)
!           Building is an office.
!           The south facing glass is shaded by overhangs.
!
!
! Floor Area:        800 m2
! Number of Stories: 1
!
!
! Internal gains description:     lighting is 10.8 W/m2, office equip is 16.07 watts/m2. There are occupants
!                                 for every 25.58 m2 of floor area. The infiltration is about 0.1 air changes per hour.
!
! Interzone Surfaces:             5 interzone surfaces
! Internal Mass:                  Yes, heavy internal furnishings
!
! Windows:                        per 30% AEDG  , overhangs.
! Doors:                          none
!
! Detached Shading:               None
! Daylight:                       8 skylights over core zone.
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Fan powered VAV system with outside air economizer, hot water reheat coils,
!                                 central chilled water cooling coil. Central Plant is single hot water
!                                 boiler, electric compression chiller with water cooled condenser.
!                                 Primary-secondary chilled water loops connected by a chilled water thermal tank
!                                 Primary loop has a chiller and is controlled to 6.7C and charges storage tank.
!                                 Secondary loop uses storage tank to serve the chilled water coil
!                                 Most equipment is autosized
!
! Zonal Equipment:                No
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Yes
! Pumps:                          Yes
! Boilers:                        Yes
! Chillers:                       Yes
!
! Results:
! Standard Reports:
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    yes, all summary and other monthly tables
! Environmental Emissions:        None
! Utility Tariffs:                Yes, PSI Indiana year 2004.
!**********************************VERSION IDENTIFIER****************************************

  Version,25.2;

!********************************************************************************************
!***********************COMMON PLANT LOOP SCHEDULES AND SCHEDULETYPELIMITS*******************

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Schedule:Compact,
    PlantOnSchedule,         !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!********************************************************************************************
!************************************COOLING SIDE LOOPS**************************************
!============================PRIMARY COOLING SYSTEM (COOLSYSPRIMARY)=========================

  PlantLoop,
    CoolSysPrimary,          !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSysPrimary Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSysPrimary Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    CoolSysPrimary Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSysPrimary Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSysPrimary Supply Branches,  !- Plant Side Branch List Name
    CoolSysPrimary Supply Connectors,  !- Plant Side Connector List Name
    CoolSysPrimary Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSysPrimary Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSysPrimary Demand Branches,  !- Demand Side Branch List Name
    CoolSysPrimary Demand Connectors,  !- Demand Side Connector List Name
    OPTIMAL;                 !- Load Distribution Scheme

!========================COOLSYSPRIMARY SUPPLY SIDE LOOP CONSTRUCTION=========================
!---------------------LISTING AND MODELING ALL THE SUPPLY SIDE BRANCHES-----------------------

  BranchList,
    CoolSysPrimary Supply Branches,  !- Name
    CoolSysPrimary Supply Inlet Branch,  !- Branch 1 Name
    CoolSysPrimary Supply Equipment Branch,  !- Branch 2 Name
    CoolSysPrimary Supply Equipment Bypass Branch,  !- Branch 3 Name
    CoolSysPrimary Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    CoolSysPrimary Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSysPrimary Pump,     !- Component 1 Name
    CoolSysPrimary Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSysPrimary Pump Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSysPrimary Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    CoolSysPrimary Chiller,  !- Component 1 Name
    CoolSysPrimary Chiller Inlet Node,  !- Component 1 Inlet Node Name
    CoolSysPrimary TES Use Inlet Node,  !- Component 1 Outlet Node Name
    ThermalStorage:HotWater:Stratified,  !- Component 2 Object Type
    Hot Water Storage Tank 1,  !- Component 2 Name
    CoolSysPrimary TES Use Inlet Node,  !- Component 2 Inlet Node Name
    CoolSysPrimary TES Use Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    CoolSysPrimary Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSysPrimary Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSysPrimary Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSysPrimary Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSysPrimary Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSysPrimary Supply Outlet Pipe,  !- Component 1 Name
    CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSysPrimary Supply Outlet Node;  !- Component 1 Outlet Node Name

  ThermalStorage:HotWater:Stratified,
    Hot Water Storage Tank 1,  !- Name
    50.0,                    !- Tank Volume {m3}
    8.0,                     !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    CW Tank Temp Top Schedule,   !- Top Setpoint Temperature Schedule Name
    CW Tank Temp Bottom Schedule,   !- Bottom Setpoint Temperature Schedule Name
    2.5,                     !- Deadband Temperature Difference {deltaC}
    8.0,                     !- Top Temperature Sensor Height {m}
    1.0,                     !- Bottom Temperature Sensor Height {m}
    1.0,                     !- Maximum Temperature Limit {C}
    50000,                   !- Nominal Heating Capacity {W}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ZN_1_FLR_1_SEC_5,        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.5,                     !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    CoolSysPrimary TES Use Inlet Node,  !- Use Side Inlet Node Name
    CoolSysPrimary TES Use Outlet Node,  !- Use Side Outlet Node Name
    ,                        !- Use Side Flow Direction Schedule
    1.0,                     !- Use Side Heat Transfer Effectiveness
    ALWAYS_ON,               !- Use Side Availability Schedule Name
    7.85,                    !- Use Side Inlet Height {m}
    0.15,                    !- Use Side Outlet Height {m}
    autosize,                !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Use Side Flow Direction Schedule
    0.9,                     !- Source Side Heat Transfer Effectiveness
    TES Charge Schedule,     !- Source Side Availability Schedule Name
    0.15,                    !- Source Side Inlet Height {m}
    7.85,                    !- Source Side Outlet Height {m}
    5.0E-3,                  !- Source Side Design Flow Rate {m3/s}
    4.0,                     !- Tank Recovery Time {hr}
    Seeking,                 !- Inlet Mode
    6,                       !- Number of Nodes
    0.0;                     !- Additional Destratification Conductivity {W/m-K}

  ThermalStorage:ChilledWater:Stratified,
    Chilled Water Storage Tank 1,  !- Name
    50.0,                    !- Tank Volume {m3}
    8.0,                     !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    CW Tank Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.5,                     !- Deadband Temperature Difference {deltaC}
    6.5,                     !- Temperature Sensor Height {m}
    1.0,                     !- Minimum Temperature Limit {C}
    50000,                   !- Nominal Cooling Capacity {W}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ZN_1_FLR_1_SEC_5,        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.5,                     !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    CoolSysPrimary TES Use Inlet Node,  !- Use Side Inlet Node Name
    CoolSysPrimary TES Use Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Heat Transfer Effectiveness
    ALWAYS_ON,               !- Use Side Availability Schedule Name
    7.85,                    !- Use Side Inlet Height {m}
    0.15,                    !- Use Side Outlet Height {m}
    autosize,                !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    0.9,                     !- Source Side Heat Transfer Effectiveness
    TES Charge Schedule,     !- Source Side Availability Schedule Name
    0.15,                    !- Source Side Inlet Height {m}
    7.85,                    !- Source Side Outlet Height {m}
    5.0E-3,                  !- Source Side Design Flow Rate {m3/s}
    4.0,                     !- Tank Recovery Time {hr}
    Seeking,                 !- Inlet Mode
    6,                       !- Number of Nodes
    0.0;                     !- Additional Destratification Conductivity {W/m-K}

!---------------------------------------------------------------------------------------------
!---------------------LISTING AND MODELING ALL THE SUPPLY SIDE CONNECTORS---------------------

  ConnectorList,
    CoolSysPrimary Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSysPrimary Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSysPrimary Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CoolSysPrimary Supply Splitter,  !- Name
    CoolSysPrimary Supply Inlet Branch,  !- Inlet Branch Name
    CoolSysPrimary Supply Equipment Branch,  !- Outlet Branch 1 Name
    CoolSysPrimary Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSysPrimary Supply Mixer,  !- Name
    CoolSysPrimary Supply Outlet Branch,  !- Outlet Branch Name
    CoolSysPrimary Supply Equipment Branch,  !- Inlet Branch 1 Name
    CoolSysPrimary Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

!---------------------------------------------------------------------------------------------
!---------------------------COOLSYSPRIMARY SUPPLY SIDE COMPONENTS-----------------------------

  Pump:VariableSpeed,
    CoolSysPrimary Pump,     !- Name
    CoolSysPrimary Supply Inlet Node,  !- Inlet Node Name
    CoolSysPrimary Pump Outlet Node,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    15000,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Chiller:Electric,
    CoolSysPrimary Chiller,  !- Name
    WaterCooled,             !- Condenser Type
    10000000,                !- Nominal Capacity {W}
    4.0,                     !- Nominal COP {W/W}
    CoolSysPrimary Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    CoolSysPrimary TES Use Inlet Node,  !- Chilled Water Outlet Node Name
    CoolSysPrimary Chiller Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSysPrimary Chiller Water Outlet Node,  !- Condenser Outlet Node Name
    .15,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    .65,                     !- Optimum Part Load Ratio
    29.44,                   !- Design Condenser Inlet Temperature {C}
    2.682759,                !- Temperature Rise Coefficient
    6.667,                   !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0005,                  !- Design Condenser Fluid Flow Rate {m3/s}
    0.94483600,              !- Coefficient 1 of Capacity Ratio Curve
    -.05700880,              !- Coefficient 2 of Capacity Ratio Curve
    -.00185486,              !- Coefficient 3 of Capacity Ratio Curve
    1.907846,                !- Coefficient 1 of Power Ratio Curve
    -1.20498700,             !- Coefficient 2 of Power Ratio Curve
    0.26346230,              !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    ConstantFlow;            !- Chiller Flow Mode

  Pipe:Adiabatic,
    CoolSysPrimary Supply Equipment Bypass Pipe,  !- Name
    CoolSysPrimary Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSysPrimary Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSysPrimary Supply Outlet Pipe,  !- Name
    CoolSysPrimary Supply Mixer-CoolSysPrimary Supply Outlet Pipe,  !- Inlet Node Name
    CoolSysPrimary Supply Outlet Node;  !- Outlet Node Name

!---------------------------------------------------------------------------------------------
!=============================================================================================
!=======================COOLSYSPRIMARY DEMAND SIDE LOOP CONSTRUCTION==========================
!---------------------LISTING AND MODELING ALL THE DEMAND SIDE BRANCHES-----------------------

  BranchList,
    CoolSysPrimary Demand Branches,  !- Name
    CoolSysPrimary Demand Inlet Branch,  !- Branch 1 Name
    CoolSysPrimary Demand Load Branch,  !- Branch 2 Name
    CoolSysPrimary Demand Equipment Bypass Branch,  !- Branch 3 Name
    CoolSysPrimary Demand Outlet Branch;  !- Branch 4 Name

  Branch,
    CoolSysPrimary Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSysPrimary Demand Inlet Pipe,  !- Component 1 Name
    CoolSysPrimary Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    CoolSysPrimary Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV WITH REHEAT_CoolC,   !- Component 1 Name
    VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV WITH REHEAT_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSysPrimary Demand Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSysPrimary Demand Equipment Bypass Pipe,  !- Component 1 Name
    CoolSysPrimary Demand Equipment Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSysPrimary Demand Equipment Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSysPrimary Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSysPrimary Demand Outlet Pipe,  !- Component 1 Name
    CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSysPrimary Demand Outlet Node;  !- Component 1 Outlet Node Name

!---------------------LISTING AND MODELING ALL THE DEMAND SIDE CONNECTORS---------------------

  ConnectorList,
    CoolSysPrimary Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSysPrimary Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSysPrimary Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CoolSysPrimary Demand Splitter,  !- Name
    CoolSysPrimary Demand Inlet Branch,  !- Inlet Branch Name
    CoolSysPrimary Demand Load Branch,  !- Outlet Branch 1 Name
    CoolSysPrimary Demand Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSysPrimary Demand Mixer,  !- Name
    CoolSysPrimary Demand Outlet Branch,  !- Outlet Branch Name
    CoolSysPrimary Demand Load Branch,  !- Inlet Branch 1 Name
    CoolSysPrimary Demand Equipment Bypass Branch;  !- Inlet Branch 2 Name

!--------------------------------------------------------------------------------------------
!---------------------------COOLSYSPRIMARY DEMAND SIDE COMPONENTS----------------------------
  !The TES tank will be modeled in the supply side of COOLSYSSECONDARY

  Pipe:Adiabatic,
    CoolSysPrimary Demand Inlet Pipe,  !- Name
    CoolSysPrimary Demand Inlet Node,  !- Inlet Node Name
    CoolSysPrimary Demand Inlet Pipe-CoolSysPrimary Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSysPrimary Demand Equipment Bypass Pipe,  !- Name
    CoolSysPrimary Demand Equipment Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSysPrimary Demand Equipment Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSysPrimary Demand Outlet Pipe,  !- Name
    CoolSysPrimary Demand Mixer-CoolSysPrimary Demand Outlet Pipe,  !- Inlet Node Name
    CoolSysPrimary Demand Outlet Node;  !- Outlet Node Name

!--------------------------------------------------------------------------------------------
!============================================================================================
!==================================COOLSYSPRIMARY CONTROLS===================================
!--------------------------------------PLANT SIZING------------------------------------------

  Sizing:Plant,
    CoolSysPrimary,          !- Plant or Condenser Loop Name
    COOLING,                 !- Loop Type
    6.7,                     !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

!--------------------------------------------------------------------------------------------
!----------------------------------------SETPOINT--------------------------------------------

  SetpointManager:Scheduled,
    CoolSysPrimary Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CoolSysPrimary Loop Temp Schedule,  !- Schedule Name
    CoolSysPrimary Supply Outlet Node;  !- Setpoint Node or NodeList Name

!--------------------------------------------------------------------------------------------
!----------------------------------PLANTEQUIPMENTSCHEMES-------------------------------------

  PlantEquipmentOperationSchemes,
    CoolSysPrimary Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSysPrimary Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSchedule;         !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSysPrimary Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    CoolSysPrimary Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    CoolSysPrimary Equipment List,  !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    CoolSysPrimary Chiller;  !- Equipment 1 Name

!--------------------------------------------------------------------------------------------
!---------------------------------LOOP SPECIFIC SCHEDULES------------------------------------

  Schedule:Compact,
    CoolSysPrimary Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

!--------------------------------------------------------------------------------------------
!============================================================================================

  Coil:Cooling:Water,
    VAV WITH REHEAT_CoolC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT FanNode,  !- Air Outlet Node Name
    SIMPLEANALYSIS,          !- Type of Analysis
    CROSSFLOW;               !- Heat Exchanger Configuration

!---------------------------------------------------------------------------------------------
!--------------------------------PLANTEQUIPMENTSCHEMES----------------------------------------

  PlantEquipmentOperationSchemes,
    CoolSysSecondary Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSysSecondary Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSchedule;         !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSysSecondary Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    CoolSysSecondary TES supply;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    CoolSysSecondary TES supply,  !- Name
    ThermalStorage:HotWater:Stratified,  !- Equipment 1 Object Type
    Hot Water Storage Tank 1;  !- Equipment 1 Name

!--------------------------------------------------------------------------------------------
!------------------------------------SPECIFIC SCHEDULES--------------------------------------

  Schedule:Compact,
    TES Charge Schedule,     !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 10:00,1.0,        !- Field 3
    Until: 17:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 12:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    CW Tank Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7.5;        !- Field 3

  Schedule:Compact,
    CW Tank Temp Top Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7.5;        !- Field 3

  Schedule:Compact,
    CW Tank Temp Bottom Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7.5;        !- Field 3

!--------------------------------------------------------------------------------------------
!============================================================================================
!===========================CONDENSER LOOP (CONDENSER LOOP)======================

  PlantLoop,
    Condenser Loop,          !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Condenser Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    Condenser Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Condenser Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Condenser Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Loop Supply Connectors,  !- Plant Side Connector List Name
    Condenser Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Loop Demand Connectors,  !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

!========================CONDENSER LOOP SUPPLY SIDE LOOP CONSTRUCTION========================
!-----------------------LISTING AND MODELING ALL THE SUPPLY SIDE BRANCHES--------------------

  BranchList,
    Condenser Loop Supply Branches,  !- Name
    Condenser Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Loop Supply Equipment Branch,  !- Branch 2 Name
    Condenser Loop Supply Equipment Bypass Branch,  !- Branch 3 Name
    Condenser Loop Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    Condenser Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Condenser Loop Pump,     !- Component 1 Name
    Condenser Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Pump-Condenser Loop CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Loop Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Condenser Loop CoolTower,!- Component 1 Name
    Condenser Loop Pump-Condenser Loop CoolTowerNode,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Loop Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Supply Equipment Bypass Pipe,  !- Component 1 Name
    Condenser Loop Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Supply Outlet Pipe,  !- Component 1 Name
    Condenser Loop Supply Mixer-Condenser Loop Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

!---------------------------------------------------------------------------------------------
!---------------------LISTING AND MODELING ALL THE SUPPLY SIDE CONNECTORS---------------------

  ConnectorList,
    Condenser Loop Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Loop Supply Splitter,  !- Name
    Condenser Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Loop Supply Equipment Branch,  !- Outlet Branch 1 Name
    Condenser Loop Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Loop Supply Mixer,  !- Name
    Condenser Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Loop Supply Equipment Branch,  !- Inlet Branch 1 Name
    Condenser Loop Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

!---------------------------------------------------------------------------------------------
!---------------------------COONDENSER LOOP SUPPLY SIDE COMPONENTS---------------------------

  Pump:ConstantSpeed,
    Condenser Loop Pump,     !- Name
    Condenser Loop Supply Inlet Node,  !- Inlet Node Name
    Condenser Loop Pump-Condenser Loop CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    INTERMITTENT;            !- Pump Control Type

  CoolingTower:SingleSpeed,
    Condenser Loop CoolTower,!- Name
    Condenser Loop Pump-Condenser Loop CoolTowerNode,  !- Water Inlet Node Name
    Condenser Loop Supply Equipment Outlet Node,  !- Water Outlet Node Name
    .0011,                   !- Design Water Flow Rate {m3/s}
    16.0,                    !- Design Air Flow Rate {m3/s}
    1000,                    !- Design Fan Power {W}
    1750.0,                  !- Design U-Factor Times Area Value {W/K}
    0.0,                     !- Free Convection Regime Air Flow Rate {m3/s}
    ,                        !- Free Convection Regime Air Flow Rate Sizing Factor
    0.0,                     !- Free Convection Regime U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    ,                        !- Design Approach Temperature {deltaC}
    ,                        !- Design Range Temperature {deltaC}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    ,                        !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    ;                        !- Blowdown Concentration Ratio

  Pipe:Adiabatic,
    Condenser Loop Supply Equipment Bypass Pipe,  !- Name
    Condenser Loop Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    Condenser Loop Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Supply Outlet Pipe,  !- Name
    Condenser Loop Supply Mixer-Condenser Loop Supply Outlet Pipe,  !- Inlet Node Name
    Condenser Loop Supply Outlet Node;  !- Outlet Node Name

!--------------------------------------------------------------------------------------------
!============================================================================================
!=======================CONDENSER LOOP DEMAND SIDE LOOP CONSTRUCTION=======================
!----------------------LISTING AND MODELING ALL THE DEMAND SIDE BRANCHES---------------------

  BranchList,
    Condenser Loop Demand Branches,  !- Name
    Condenser Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Loop Demand Load Branch,  !- Branch 2 Name
    Condenser Loop Demand Bypass Branch,  !- Branch 3 Name
    Condenser Loop Demand Outlet Branch;  !- Branch 4 Name

  Branch,
    Condenser Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Inlet Pipe,  !- Component 1 Name
    Condenser Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Inlet Pipe-Condenser Loop Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Loop Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    CoolSysPrimary Chiller,  !- Component 1 Name
    CoolSysPrimary Chiller Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSysPrimary Chiller Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Outlet Pipe,  !- Component 1 Name
    Condenser Loop Demand Mixer-Condenser Loop Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

!---------------------LISTING AND MODELING ALL THE DEMAND SIDE CONNECTORS--------------------

  ConnectorList,
    Condenser Loop Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Loop Demand Splitter,  !- Name
    Condenser Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Loop Demand Load Branch,  !- Outlet Branch 1 Name
    Condenser Loop Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Loop Demand Mixer,  !- Name
    Condenser Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Loop Demand Load Branch,  !- Inlet Branch 1 Name
    Condenser Loop Demand Bypass Branch;  !- Inlet Branch 2 Name

!--------------------------------------------------------------------------------------------
!---------------------------CONDENSER LOOP DEMAND SIDE COMPONENTS--------------------------
  !The Chiller on the demand side has already been modelled on the supply side of the Primary
  !Cooling loop.

  Pipe:Adiabatic,
    Condenser Loop Demand Inlet Pipe,  !- Name
    Condenser Loop Demand Inlet Node,  !- Inlet Node Name
    Condenser Loop Demand Inlet Pipe-Condenser Loop Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Bypass Pipe,  !- Name
    Condenser Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Outlet Pipe,  !- Name
    Condenser Loop Demand Mixer-Condenser Loop Demand Outlet Pipe,  !- Inlet Node Name
    Condenser Loop Demand Outlet Node;  !- Outlet Node Name

!--------------------------------------------------------------------------------------------
!============================================================================================
!==================================CONDENSER LOOP CONTROLS==================================
!--------------------------------------PLANT SIZING------------------------------------------

  Sizing:Plant,
    Condenser Loop,          !- Plant or Condenser Loop Name
    CONDENSER,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

!---------------------------------------------------------------------------------------------
!----------------------------------------SETPOINT---------------------------------------------

  SetpointManager:FollowOutdoorAirTemperature,
    MyCondenserControl,      !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    5,                       !- Minimum Setpoint Temperature {C}
    Condenser Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

!---------------------------------------------------------------------------------------------
!--------------------------------PLANTEQUIPMENTSCHEMES----------------------------------------

  PlantEquipmentOperationSchemes,
    Condenser Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Loop Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSchedule;         !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Loop Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    Condenser Loop Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Condenser Loop Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Condenser Loop CoolTower;!- Equipment 1 Name

!--------------------------------------------------------------------------------------------
!============================================================================================
!===================================HEATING LOOP (HeatSys1)==================================

  PlantLoop,
    HeatSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    OPTIMAL;                 !- Load Distribution Scheme

!========================HEATING LOOP SUPPLY SIDE LOOP CONSTRUCTION========================
!-----------------------LISTING AND MODELING ALL THE SUPPLY SIDE BRANCHES--------------------

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

!---------------------------------------------------------------------------------------------
!---------------------LISTING AND MODELING ALL THE SUPPLY SIDE CONNECTORS---------------------

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

!---------------------------------------------------------------------------------------------
!---------------------------HEATING LOOP SUPPLY SIDE COMPONENTS---------------------------

  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    15000,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BoilerEfficiency,        !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    75.0,                    !- On Cycle Parasitic Electric Load {W}
    1.1;                     !- Sizing Factor

  Curve:Quadratic,
    BoilerEfficiency,        !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

!--------------------------------------------------------------------------------------------
!============================================================================================
!=======================HEATING LOOP DEMAND SIDE LOOP CONSTRUCTION=======================
!----------------------LISTING AND MODELING ALL THE DEMAND SIDE BRANCHES---------------------

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 7 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 8 Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

!---------------------LISTING AND MODELING ALL THE DEMAND SIDE CONNECTORS--------------------

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 6 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 6 Name

!--------------------------------------------------------------------------------------------
!---------------------------HEATING LOOP DEMAND SIDE COMPONENTS--------------------------

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

!--------------------------------------------------------------------------------------------
!============================================================================================
!==================================HEATING LOOP CONTROLS==================================
!--------------------------------------PLANT SIZING------------------------------------------

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    HEATING,                 !- Loop Type
    82.0,                    !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}

!---------------------------------------------------------------------------------------------
!----------------------------------------SETPOINTS---------------------------------------------

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW Loop Temp Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW Loop Temp Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!---------------------------------------------------------------------------------------------
!--------------------------------PLANTEQUIPMENTSCHEMES----------------------------------------

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSchedule;         !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

!--------------------------------------------------------------------------------------------
!------------------------------------SPECIFIC SCHEDULES--------------------------------------

  Schedule:Compact,
    HW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82;         !- Field 3

!--------------------------------------------------------------------------------------------
!============================================================================================
!================================HOT WATER SYSTEM===========================================

  PlantLoop,
    SHWSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    OPTIMAL;                 !- Load Distribution Scheme

  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    HEATING,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSchedule;         !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

  BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    5000,                    !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    3,                       !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    CYCLE,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
    SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
    SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
    SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 7 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 8 Name

  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 6 Name

  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 6 Name

  Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_1_SEC_1SHW_DEFAULT,  !- Component 1 Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_1_SEC_2SHW_DEFAULT,  !- Component 1 Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_1_SEC_3SHW_DEFAULT,  !- Component 1 Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_1_SEC_4SHW_DEFAULT,  !- Component 1 Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_1_SEC_5SHW_DEFAULT,  !- Component 1 Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

!===========================================================================================
!*******************************************************************************************
!****************************Simulation control, timestep ***********************************

  Timestep,6;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Run Period 1,            !- Name
    7,                       !- Begin Month
    11,                      !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    18,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  Sizing:Parameters,
    1.2000,                  !- Heating Sizing Factor
    1.2000,                  !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25,                      !- Maximum HVAC Iterations
    3,                       !- Minimum Plant Iterations
    10;                      !- Maximum Plant Iterations

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Building,
    5-zoneVAV,               !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!********************************************************************************************
!******************************US National Holidays******************************************

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78000,                !- Latitude {deg}
    -87.75000,               !- Longitude {deg}
    -6.000000,               !- Time Zone {hr}
    190.0000;                !- Elevation {m}

!********************************************************************************************
!********************Site location and parameters / design days*******************************

  Site:GroundTemperature:BuildingSurface,19.96,19.94,19.99,20.04,20.09,20.17,20.21,20.24,20.23,20.20,20.17,20.12;

! Daily Avg, -4.6, -2.2, 1.6, 8.4, 15.3, 21.1, 23.5, 21.8, 18.1, 11.7, 4.2, -2.6

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!********************************************************************************************
!************************************HVAC SCHEDULES******************************************

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Saturday,           !- Field 24
    Until: 06:00,0.05,       !- Field 25
    Until: 08:00,0.1,        !- Field 27
    Until: 12:00,0.3,        !- Field 29
    Until: 17:00,0.15,       !- Field 31
    Until: 24:00,0.05,       !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,0.05;       !- Field 39

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.40,       !- Field 13
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,1.0,        !- Field 16
    For: Saturday,           !- Field 18
    Until: 06:00,0.30,       !- Field 19
    Until: 08:00,0.4,        !- Field 21
    Until: 12:00,0.5,        !- Field 23
    Until: 17:00,0.35,       !- Field 25
    Until: 24:00,0.30,       !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.30;       !- Field 33

! Schedule Office Occupancy,

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 22:00,1.0,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturday,           !- Field 28
    Until: 06:00,0.0,        !- Field 29
    Until: 08:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.05,       !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.0,        !- Field 45
    Until: 18:00,0.05,       !- Field 47
    Until: 24:00,0.0;        !- Field 49

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.08,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.05,       !- Field 42
    Until: 06:00,0.08,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: Sunday Holidays AllOtherDays, !- Field 74
    Until: 05:00,0.04,       !- Field 75
    Until: 06:00,0.07,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 21:00,0.04,       !- Field 87
    Until: 22:00,0.07,       !- Field 89
    Until: 24:00,0.04;       !- Field 91

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    INFIL_SCH,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay, !- Field 2
    Until: 06:00,13.,        !- Field 3
    Until: 22:00,21.0,       !- Field 5
    Until: 24:00,13.,        !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,13.,        !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,13.,        !- Field 13
    Until: 18:00,21.0,       !- Field 15
    Until: 24:00,13.,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 24:00,13.;        !- Field 20

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,33.0,       !- Field 3
    Until: 22:00,24.0,       !- Field 5
    Until: 24:00,33.0,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,33.0,       !- Field 10
    Until: 18:00,24.0,       !- Field 12
    Until: 24:00,33.0,       !- Field 14
    For WinterDesignDay,     !- Field 16
    Until: 24:00,33.0,       !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 24:00,33.0;       !- Field 20

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

!*******************************************************************************************
!************************MATERIALS**********************************************************

  WindowMaterial:Glazing,
    Theoretical Glass [183], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.6227,                  !- Solar Transmittance at Normal Incidence
    0.3273,                  !- Front Side Solar Reflectance at Normal Incidence
    0.3273,                  !- Back Side Solar Reflectance at Normal Incidence
    0.6720,                  !- Visible Transmittance at Normal Incidence
    0.2780,                  !- Front Side Visible Reflectance at Normal Incidence
    0.2780,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9400,                  !- Front Side Infrared Hemispherical Emissivity
    0.9400,                  !- Back Side Infrared Hemispherical Emissivity
    0.0452;                  !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AIR 6MM_1,               !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Glazing,
    Theoretical Glass [28],  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.3830,                  !- Solar Transmittance at Normal Incidence
    0.5670,                  !- Front Side Solar Reflectance at Normal Incidence
    0.5670,                  !- Back Side Solar Reflectance at Normal Incidence
    0.4110,                  !- Visible Transmittance at Normal Incidence
    0.5390,                  !- Front Side Visible Reflectance at Normal Incidence
    0.5390,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9200,                  !- Front Side Infrared Hemispherical Emissivity
    0.9200,                  !- Back Side Infrared Hemispherical Emissivity
    0.0298;                  !- Conductivity {W/m-K}

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Roof Insulation [7],     !- Name
    MediumRough,             !- Roughness
    0.1668,                  !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    GP01 1/2 GYPSUM,         !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material:NoMass,
    MAT-SHEATH,              !- Name
    Rough,                   !- Roughness
    0.3626,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Wall Insulation [11],    !- Name
    MediumRough,             !- Roughness
    0.0967,                  !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    MAT-CC05 8 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material:NoMass,
    DoorMaterial,            !- Name
    MediumRough,             !- Roughness
    0.2516,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance

  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!**************************************CONSTRUCTION******************************************

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1;                       !- Cost per Area {$/m2}

  Construction,
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_south_window,  !- Name
    Theoretical Glass [183], !- Outside Layer
    AIR 6MM_1,               !- Layer 2
    Theoretical Glass [183]; !- Layer 3

  ComponentCost:LineItem,
    south:ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_south_window,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_south_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    216.8010;                !- Cost per Area {$/m2}

  Construction,
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_east_window,  !- Name
    Theoretical Glass [183], !- Outside Layer
    AIR 6MM_1,               !- Layer 2
    Theoretical Glass [183]; !- Layer 3

  ComponentCost:LineItem,
    east:ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_east_window,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_east_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    216.8010;                !- Cost per Area {$/m2}

  Construction,
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_north_window,  !- Name
    Theoretical Glass [183], !- Outside Layer
    AIR 6MM_1,               !- Layer 2
    Theoretical Glass [183]; !- Layer 3

  ComponentCost:LineItem,
    north:ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_north_window,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_north_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    216.8010;                !- Cost per Area {$/m2}

  Construction,
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_west_window,  !- Name
    Theoretical Glass [183], !- Outside Layer
    AIR 6MM_1,               !- Layer 2
    Theoretical Glass [183]; !- Layer 3

  ComponentCost:LineItem,
    west:ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_west_window,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_west_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    216.8010;                !- Cost per Area {$/m2}

  Construction,
    ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight,  !- Name
    Theoretical Glass [28];  !- Outside Layer

  ComponentCost:LineItem,
    SkylightConst:ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    207.9780;                !- Cost per Area {$/m2}

  Construction,
    ASHRAE 30Perc Guide_Zone 5_IEAD_Roof,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [7],     !- Layer 2
    Metal Decking;           !- Layer 3

  ComponentCost:LineItem,
    roofs:ASHRAE 30Perc Guide_Zone 5_IEAD_Roof,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 30Perc Guide_Zone 5_IEAD_Roof,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    36.9228;                 !- Cost per Area {$/m2}

  Construction,
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Name
    GP01 1/2 GYPSUM,         !- Outside Layer
    GP01 1/2 GYPSUM;         !- Layer 2

  ComponentCost:LineItem,
    int-walls:ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1.0000;                  !- Cost per Area {$/m2}

  Construction,
    ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall,  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [11],    !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  ComponentCost:LineItem,
    ext-walls:ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    41.5042;                 !- Cost per Area {$/m2}

  Construction,
    ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab,  !- Name
    MAT-CC05 8 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  ComponentCost:LineItem,
    ext-slab:ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    560.7870;                !- Cost per Area {$/m2}

!*******************************************************************************************
!****************************************ZONES**********************************************

  Zone,
    ZN_1_FLR_1_SEC_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    615.2774,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_1, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    40.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    40.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_1_window_1,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_south_window,  !- Construction Name
    ZN_1_FLR_1_SEC_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.6238,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    39.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    39.950,0.0000,2.6238;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_1:shading_south_1,  !- Name
    ZN_1_FLR_1_SEC_1_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0500,-0.9524,3.0048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,3.0048,  !- X,Y,Z ==> Vertex 2 {m}
    39.9500,0.0000,3.0048,  !- X,Y,Z ==> Vertex 3 {m}
    39.9500,-0.9524,3.0048;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_1_SEC_1_Wall_1:shading_south_1,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_1_SEC_1_Wall_1:shading_south_1,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000;                  !- Cost per Area {$/m2}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_2, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    40.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.4300,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_3, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.4300,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_4, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Floor,  !- Name
    FLOOR,                   !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    40.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Ceiling,!- Name
    ROOF,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    40.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4300,4.5700,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_1_SEC_1_DaylCtrl,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_1_SEC_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_1_SEC_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    400.0000;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_1_SEC_1_DaylRefPt1,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or Space Name
    20.000,                  !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_1_SEC_1,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_1_SEC_1,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_1_SEC_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    323.8302;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_1_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0855,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_1,  !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_1,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0855;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_1,        !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.3309,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_1, !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_1,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    6.3309;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_1_Lights, !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1748.6831,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_1,  !- Name
    ,                        !- Type
    LIGHTS,                  !- Line Item Type
    ZN_1_FLR_1_SEC_1,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_1_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2601.9757,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_1:MiscPlug,  !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_1,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.6020;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_1 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    10.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_1,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_1,!- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_1 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ZN_1_FLR_1_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_1 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_1 VAV Box,!- Name
    ZN_1_FLR_1_SEC_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_1 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_1_SEC_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: ZN_1_FLR_1_SEC_1 *****

  WaterUse:Connections,
    ZN_1_FLR_1_SEC_1SHW_DEFAULT,  !- Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_1_SEC_1SHW_DEFAULT;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    ZN_1_FLR_1_SEC_1SHW_DEFAULT,  !- Name
    SHW_DEFAULT,             !- End-Use Subcategory
    2.77777777777778E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched,  !- Target Temperature Schedule Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    ZN_1_FLR_1_SEC_2,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    40.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    267.9574,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_1, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,20.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,20.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_1_window_1,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_east_window,  !- Construction Name
    ZN_1_FLR_1_SEC_2_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.0500,2.6276,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,19.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,19.9500,2.6276;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_1:shading_east_1,  !- Name
    ZN_1_FLR_1_SEC_2_Wall_1, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.9548,0.0500,3.0095,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0500,3.0095,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,19.9500,3.0095,  !- X,Y,Z ==> Vertex 3 {m}
    0.9548,19.9500,3.0095;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_1_SEC_2_Wall_1:shading_east_1,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_1_SEC_2_Wall_1:shading_east_1,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000;                  !- Cost per Area {$/m2}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_2, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,20.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,20.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5700,15.4300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,15.4300,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_3, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,15.4300,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5700,15.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_4, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Floor,  !- Name
    FLOOR,                   !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5700,15.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,20.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Ceiling,!- Name
    ROOF,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,20.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5700,15.4300,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_1_SEC_2_DaylCtrl,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_1_SEC_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_1_SEC_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    400.0000;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_1_SEC_2_DaylRefPt1,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or Space Name
    -2.285,                  !- X-Coordinate of Reference Point {m}
    10.000,                  !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_1_SEC_2,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_1_SEC_2,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_1_SEC_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    141.0302;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_2_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0372,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_2,  !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_2,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0372;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_2,        !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.7571,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_2, !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_2,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.7571;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_2_Lights, !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    761.5631,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_2,  !- Name
    ,                        !- Type
    LIGHTS,                  !- Line Item Type
    ZN_1_FLR_1_SEC_2,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_2_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1133.1777,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_2:MiscPlug,  !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_2,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.1332;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_2 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_2,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_2,!- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_2 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ZN_1_FLR_1_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_2 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_2 VAV Box,!- Name
    ZN_1_FLR_1_SEC_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_2 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_1_SEC_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: ZN_1_FLR_1_SEC_2 *****

  WaterUse:Connections,
    ZN_1_FLR_1_SEC_2SHW_DEFAULT,  !- Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_1_SEC_2SHW_DEFAULT;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    ZN_1_FLR_1_SEC_2SHW_DEFAULT,  !- Name
    SHW_DEFAULT,             !- End-Use Subcategory
    2.77777777777778E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched,  !- Target Temperature Schedule Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    ZN_1_FLR_1_SEC_3,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.5700,                  !- X Origin {m}
    15.4300,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    615.2774,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_1, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.8600,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_2, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    30.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.4300,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_3, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.4300,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_3_window_1,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_north_window,  !- Construction Name
    ZN_1_FLR_1_SEC_3_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.380,4.5700,2.6238,  !- X,Y,Z ==> Vertex 1 {m}
    35.380,4.5700,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.520,4.5700,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.520,4.5700,2.6238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_4, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Floor,  !- Name
    FLOOR,                   !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Ceiling,!- Name
    ROOF,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    30.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4300,4.5700,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_1_SEC_3_DaylCtrl,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_1_SEC_3_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_1_SEC_3_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    400.0000;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_1_SEC_3_DaylRefPt1,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or Space Name
    15.430,                  !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_1_SEC_3,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_1_SEC_3,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_1_SEC_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    323.8302;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_3_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0855,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_3,  !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_3,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0855;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_3,        !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.3309,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_3, !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_3,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    6.3309;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_3_Lights, !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1748.6831,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_3,  !- Name
    ,                        !- Type
    LIGHTS,                  !- Line Item Type
    ZN_1_FLR_1_SEC_3,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_3_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2601.9757,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_3:MiscPlug,  !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_3,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.6020;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_3 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_3,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_3,!- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_3 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_3 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ZN_1_FLR_1_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_3 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_3 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_3 VAV Box,!- Name
    ZN_1_FLR_1_SEC_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_3 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_1_SEC_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: ZN_1_FLR_1_SEC_3 *****

  WaterUse:Connections,
    ZN_1_FLR_1_SEC_3SHW_DEFAULT,  !- Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_1_SEC_3SHW_DEFAULT;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    ZN_1_FLR_1_SEC_3SHW_DEFAULT,  !- Name
    SHW_DEFAULT,             !- End-Use Subcategory
    2.77777777777778E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched,  !- Target Temperature Schedule Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    ZN_1_FLR_1_SEC_4,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    267.9574,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_1, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_2, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,15.4300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,15.4300,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_3, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,15.4300,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,15.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,20.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,20.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_4, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,20.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,20.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_4_window_1,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0.3_0.4_fixed_west_window,  !- Construction Name
    ZN_1_FLR_1_SEC_4_Wall_4, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,19.9500,2.6276,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,19.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.6276;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_4:shading_west_1,  !- Name
    ZN_1_FLR_1_SEC_4_Wall_4, !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.9548,19.9500,3.0095,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,19.9500,3.0095,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,3.0095,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9548,0.0500,3.0095;  !- X,Y,Z ==> Vertex 4 {m}

  ComponentCost:LineItem,
    Fixed Shading:ZN_1_FLR_1_SEC_4_Wall_4:shading_west_1,  !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    ZN_1_FLR_1_SEC_4_Wall_4:shading_west_1,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    0.0000;                  !- Cost per Area {$/m2}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Floor,  !- Name
    FLOOR,                   !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,20.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,15.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Ceiling,!- Name
    ROOF,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,15.4300,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,20.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_1_SEC_4_DaylCtrl,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_1_SEC_4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_1_SEC_4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    400.0000;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_1_SEC_4_DaylRefPt1,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or Space Name
    2.285,                   !- X-Coordinate of Reference Point {m}
    10.000,                  !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_1_SEC_4,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_1_SEC_4,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_1_SEC_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    141.0302;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_4_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0372,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_4,  !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_4,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0372;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_4,        !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.7571,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_4, !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_4,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.7571;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_4_Lights, !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    761.5631,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_4,  !- Name
    ,                        !- Type
    LIGHTS,                  !- Line Item Type
    ZN_1_FLR_1_SEC_4,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_4_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1133.1777,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_4:MiscPlug,  !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_4,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.1332;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_4 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_4,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_4,!- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_4 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_4 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ZN_1_FLR_1_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_4 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_4 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_4 VAV Box,!- Name
    ZN_1_FLR_1_SEC_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_4 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_1_SEC_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: ZN_1_FLR_1_SEC_4 *****

  WaterUse:Connections,
    ZN_1_FLR_1_SEC_4SHW_DEFAULT,  !- Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_1_SEC_4SHW_DEFAULT;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    ZN_1_FLR_1_SEC_4SHW_DEFAULT,  !- Name
    SHW_DEFAULT,             !- End-Use Subcategory
    2.77777777777778E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched,  !- Target Temperature Schedule Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    ZN_1_FLR_1_SEC_5,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.5700,                  !- X Origin {m}
    4.5700,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    1273.5305,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_1, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.8600,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_2, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    30.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.8600,10.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.8600,10.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_3, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.8600,10.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    30.8600,10.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,10.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_4, !- Name
    WALL,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,10.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Floor,  !- Name
    FLOOR,                   !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    30.8600,10.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling,!- Name
    ROOF,                    !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    30.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    30.8600,10.8600,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling_skylight_1,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_1_SEC_5_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.2479,2.1054,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.4671,2.1054,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    4.4671,3.3246,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    3.2479,3.3246,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling_skylight_2,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_1_SEC_5_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.9629,2.1054,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    12.1821,2.1054,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    12.1821,3.3246,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    10.9629,3.3246,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling_skylight_3,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_1_SEC_5_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.6779,2.1054,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.8971,2.1054,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    19.8971,3.3246,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    18.6779,3.3246,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling_skylight_4,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_1_SEC_5_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.3929,2.1054,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    27.6121,2.1054,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6121,3.3246,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    26.3929,3.3246,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling_skylight_5,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_1_SEC_5_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.2479,7.5354,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.4671,7.5354,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    4.4671,8.7546,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    3.2479,8.7546,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling_skylight_6,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_1_SEC_5_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.9629,7.5354,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    12.1821,7.5354,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    12.1821,8.7546,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    10.9629,8.7546,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling_skylight_7,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_1_SEC_5_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.6779,7.5354,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.8971,7.5354,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    19.8971,8.7546,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    18.6779,8.7546,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling_skylight_8,  !- Name
    WINDOW,                  !- Surface Type
    ASHRAE 30Perc Guide_Zone 5_0_0.03_All Skylights without Curb_Skylight,  !- Construction Name
    ZN_1_FLR_1_SEC_5_Ceiling,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.3929,7.5354,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    27.6121,7.5354,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6121,8.7546,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    26.3929,8.7546,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_1_SEC_5_DaylCtrl,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_1_SEC_5_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_1_SEC_5_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    400.0000;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_1_SEC_5_DaylRefPt1,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or Space Name
    15.430,                  !- X-Coordinate of Reference Point {m}
    5.430,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_1_SEC_5,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_1_SEC_5,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_1_SEC_5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    670.2792;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_5_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.1769,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_5,  !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_5,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.1769;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_5,        !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13.1040,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_5, !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_5,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    13.1040;                 !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_5_Lights, !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3619.5077,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_5,  !- Name
    ,                        !- Type
    LIGHTS,                  !- Line Item Type
    ZN_1_FLR_1_SEC_5,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_5_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5385.6934,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_5:MiscPlug,  !- Name
    ,                        !- Type
    GENERAL,                 !- Line Item Type
    ZN_1_FLR_1_SEC_5,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    5.3857;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_5 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    15.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_5,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_5,!- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_5 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_5 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ZN_1_FLR_1_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_5 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_5 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_5 VAV Box,!- Name
    ZN_1_FLR_1_SEC_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_5 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_1_SEC_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: ZN_1_FLR_1_SEC_5 *****

  WaterUse:Connections,
    ZN_1_FLR_1_SEC_5SHW_DEFAULT,  !- Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_1_SEC_5SHW_DEFAULT;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    ZN_1_FLR_1_SEC_5SHW_DEFAULT,  !- Name
    SHW_DEFAULT,             !- End-Use Subcategory
    2.77777777777778E-6,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched,  !- Target Temperature Schedule Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

!***** Air Loop: VAV WITH REHEAT *****

  AirLoopHVAC,
    VAV WITH REHEAT,         !- Name
    VAV WITH REHEAT_Controllers,  !- Controller List Name
    VAV WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV WITH REHEAT_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV WITH REHEAT_CoolC_Controller;  !- Controller 1 Name

  Controller:WaterCoil,
    VAV WITH REHEAT_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT FanNode,  !- Sensor Node Name
    VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:OutdoorAirReset,
    VAV WITH REHEAT_CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    16.5,                    !- Setpoint at Outdoor Low Temperature {C}
    15.5,                    !- Outdoor Low Temperature {C}
    13.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.0,                    !- Outdoor High Temperature {C}
    VAV WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    VAV WITH REHEAT,         !- AirLoop Name
    SENSIBLE,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    -10.0,                   !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NONCOINCIDENT,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    VAV WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV WITH REHEAT Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    VAV WITH REHEAT Air Loop Branches,  !- Name
    VAV WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV WITH REHEAT Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV WITH REHEAT_OA,      !- Component 1 Name
    VAV WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV WITH REHEAT_CoolC,   !- Component 2 Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT FanNode,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    VAV WITH REHEAT Fan,     !- Component 3 Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT FanNode,  !- Component 3 Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node;  !- Component 3 Outlet Node Name

  AirLoopHVAC:ControllerList,
    VAV WITH REHEAT_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV WITH REHEAT_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV WITH REHEAT_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV WITH REHEAT_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV WITH REHEAT_OA,      !- Name
    VAV WITH REHEAT_OA_Controllers,  !- Controller List Name
    VAV WITH REHEAT_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    VAV WITH REHEAT_OANode List;  !- Node or NodeList Name 1

  NodeList,
    VAV WITH REHEAT_OANode List,  !- Name
    VAV WITH REHEAT_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    VAV WITH REHEAT_OAMixing Box,  !- Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    VAV WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV WITH REHEAT_OA_Controller,  !- Name
    VAV WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
    VAV WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV WITH REHEAT_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV WITH REHEAT_OAMechanical Ventilation;  !- Mechanical Ventilation Controller Name

  Controller:MechanicalVentilation,
    VAV WITH REHEAT_OAMechanical Ventilation,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList 1 Name
    CM DSOA ZN_1_FLR_1_SEC_1,!- Design Specification Outdoor Air Object Name 1
    CM DSZAD ZN_1_FLR_1_SEC_1,  !- Design Specification Zone Air Distribution Object Name 1
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList 2 Name
    CM DSOA ZN_1_FLR_1_SEC_2,!- Design Specification Outdoor Air Object Name 2
    CM DSZAD ZN_1_FLR_1_SEC_2,  !- Design Specification Zone Air Distribution Object Name 2
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList 3 Name
    CM DSOA ZN_1_FLR_1_SEC_3,!- Design Specification Outdoor Air Object Name 3
    CM DSZAD ZN_1_FLR_1_SEC_3,  !- Design Specification Zone Air Distribution Object Name 3
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList 4 Name
    CM DSOA ZN_1_FLR_1_SEC_4,!- Design Specification Outdoor Air Object Name 4
    CM DSZAD ZN_1_FLR_1_SEC_4,  !- Design Specification Zone Air Distribution Object Name 4
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList 5 Name
    CM DSOA ZN_1_FLR_1_SEC_5,!- Design Specification Outdoor Air Object Name 5
    CM DSZAD ZN_1_FLR_1_SEC_5;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD ZN_1_FLR_1_SEC_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD ZN_1_FLR_1_SEC_2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD ZN_1_FLR_1_SEC_3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD ZN_1_FLR_1_SEC_4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD ZN_1_FLR_1_SEC_5,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA ZN_1_FLR_1_SEC_1,!- Name
    Sum,                     !- Outdoor Air Method
    0.0100,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0000;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA ZN_1_FLR_1_SEC_2,!- Name
    Sum,                     !- Outdoor Air Method
    0.0100,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0000;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA ZN_1_FLR_1_SEC_3,!- Name
    Sum,                     !- Outdoor Air Method
    0.0100,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0000;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA ZN_1_FLR_1_SEC_4,!- Name
    Sum,                     !- Outdoor Air Method
    0.0100,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0000;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA ZN_1_FLR_1_SEC_5,!- Name
    Sum,                     !- Outdoor Air Method
    0.0100,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0000;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  Fan:VariableVolume,
    VAV WITH REHEAT Fan,     !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.4,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT FanNode,  !- Air Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    VAV WITH REHEAT,         !- Name
    VAV WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV WITH REHEAT Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    VAV WITH REHEAT Supply Air Splitter,  !- Name
    VAV WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Inlet Node,  !- Outlet 3 Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Inlet Node,  !- Outlet 4 Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    VAV WITH REHEAT Return Air Path,  !- Name
    VAV WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV WITH REHEAT Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    VAV WITH REHEAT Return Air Mixer,  !- Name
    VAV WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_1 Return Air Node,  !- Inlet 1 Node Name
    ZN_1_FLR_1_SEC_2 Return Air Node,  !- Inlet 2 Node Name
    ZN_1_FLR_1_SEC_3 Return Air Node,  !- Inlet 3 Node Name
    ZN_1_FLR_1_SEC_4 Return Air Node,  !- Inlet 4 Node Name
    ZN_1_FLR_1_SEC_5 Return Air Node;  !- Inlet 5 Node Name

!*******************************************************************************************
!**********************************UTILITY COSTS********************************************

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    360.0000,                !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24

  UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    halfhour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand75kw,           !- Utility Cost Qualify Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

!end  PSI_LLF_LowLoadFactorService

  UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    9.40,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.041179;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000021;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000034;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000203;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000807;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand75kw,           !- Utility Cost Qualify Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,    !- Name
    NaturalGas:Facility,     !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    IN_MonthlyGasRates,      !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    8.22,                    !- January Value
    7.51,                    !- February Value
    8.97,                    !- March Value
    9.01,                    !- April Value
    9.16,                    !- May Value
    10.44,                   !- June Value
    10.32,                   !- July Value
    10.13,                   !- August Value
    9.20,                    !- September Value
    8.18,                    !- October Value
    7.83,                    !- November Value
    7.63;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

!*******************************************************************************************
!*************************************OUTPUTS***********************************************

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,COSTINFO;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   Output:Variable,*,Heating Coil Heating Rate,hourly;
!-
!-   Output:Variable,*,Zone Heating Setpoint Not Met Time,hourly;
!-
!-   Output:Variable,*,Zone Mean Air Temperature,hourly;
!-
!-   Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly;

Output:Variable,*,Hot Water Thermal Storage Tank Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Hot Water Thermal Storage Final Tank Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Hot Water Thermal Storage Tank Heat Gain Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Hot Water Thermal Storage Tank Heat Gain Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Hot Water Thermal Storage Use Side Mass Flow Rate,hourly; !- HVAC Average [kg/s]
Output:Variable,*,Hot Water Thermal Storage Use Side Inlet Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Hot Water Thermal Storage Use Side Outlet Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Hot Water Thermal Storage Use Side Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Hot Water Thermal Storage Use Side Heat Transfer Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Hot Water Thermal Storage Source Side Mass Flow Rate,hourly; !- HVAC Average [kg/s]
Output:Variable,*,Hot Water Thermal Storage Source Side Inlet Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Hot Water Thermal Storage Source Side Outlet Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Hot Water Thermal Storage Source Side Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Hot Water Thermal Storage Source Side Heat Transfer Energy,hourly; !- HVAC Sum [J]

  Output:Diagnostics,
    DisplayUnusedObjects;    !- Key 1

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:Monthly,
    Hot Water Tank Source Flow Report,  !- Name
    6,                       !- Digits After Decimal
    Hot Water Thermal Storage Source Side Mass Flow Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Hot Water Thermal Storage Source Side Inlet Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Hot Water Thermal Storage Source Side Outlet Temperature,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Hot Water Tank Use Flow Report,  !- Name
    6,                       !- Digits After Decimal
    Hot Water Thermal Storage Use Side Mass Flow Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Hot Water Thermal Storage Use Side Inlet Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Hot Water Thermal Storage Use Side Outlet Temperature,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    ComponentCostEconomicsSummary,  !- Report 2 Name
    InputVerificationandResultsSummary,  !- Report 3 Name
    ClimaticDataSummary,     !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    EnvelopeSummary;         !- Report 6 Name
